
        <!DOCTYPE html>
        <html lang="zh-CN">
        <head>
            <meta charset="UTF-8">
            <meta name="viewport" content="width=device-width, initial-scale=1.0">
            <title>PLC报警系统分析报告</title>
            <style>
                body { font-family: 'Microsoft YaHei', Arial, sans-serif; margin: 20px; }
                .header { background: #2c3e50; color: white; padding: 20px; border-radius: 5px; }
                .summary { background: #ecf0f1; padding: 15px; margin: 20px 0; border-radius: 5px; }
                .finding { margin: 15px 0; padding: 15px; border-radius: 5px; border-left: 5px solid; }
                .severity-critical { background: #ffebee; border-color: #f44336; }
                .severity-high { background: #fff3e0; border-color: #ff9800; }
                .severity-medium { background: #f3e5f5; border-color: #9c27b0; }
                .severity-low { background: #e8f5e8; border-color: #4caf50; }
                .statistics table { width: 100%; border-collapse: collapse; }
                .statistics th, .statistics td { padding: 8px; text-align: left; border-bottom: 1px solid #ddd; }
                .confidence { font-weight: bold; color: #2196f3; }
            </style>
        </head>
        <body>
            <div class="header">
                <h1>PLC报警系统分析报告</h1>
                <p>分析类型: alarm | 生成时间: 2025-06-17T15:06:43.669853</p>
                <p>整体置信度: <span class="confidence">0.81</span></p>
            </div>
            
            <div class="summary">
                <h2>分析摘要</h2>
                <p>分析发现 11 个问题。其中 2 个严重问题。4 个高优先级问题。主要问题类型为缺失报警(6个)。建议优先处理高优先级问题。</p>
            </div>
            
            <div class="findings">
                <h2>详细发现 (11个)</h2>
                
            <div class="finding severity-critical">
                <h3>发现 #1: safety_issue</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">critical</span></p>
                    <p><strong>位置:</strong> 安全系统</p>
                    <p><strong>描述:</strong> 完全缺少安全相关报警（如急停、安全门、光栅状态）。安全报警缺失违反工业安全标准（IEC 61508和ISO 13849），可能导致人员伤害或重大事故，因为代码中无任何安全设备变量或逻辑。</p>
                    <p><strong>建议:</strong> 添加安全报警逻辑，包括急停按钮、安全门开关和光栅传感器的监控；实现独立的安全回路并设置高优先级报警，符合ISO 13849的性能等级要求。</p>
                    <p><strong>置信度:</strong> 0.85</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-critical">
                <h3>发现 #2: safety_issue</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">critical</span></p>
                    <p><strong>位置:</strong> 整体系统</p>
                    <p><strong>描述:</strong> 代码中完全缺失安全相关报警（如急停、安全门或光栅）和系统级报警（如I/O故障或通信中断）。这违反工业安全标准（IEC 61508），可能导致紧急事件无法及时响应。</p>
                    <p><strong>建议:</strong> 集成安全PLC模块，添加急停按钮逻辑、安全门状态监控和光栅中断报警；实现系统级心跳检测和I/O诊断报警；执行HAZOP分析识别关键风险点。</p>
                    <p><strong>置信度:</strong> 0.80</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-high">
                <h3>发现 #3: missing_alarm</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">high</span></p>
                    <p><strong>位置:</strong> PressureMonitor 程序中的压力监控逻辑</p>
                    <p><strong>描述:</strong> 压力传感器PressureSensor_1已读取，但无压力超限报警实现（代码包含TODO注释）。缺少压力高报警（>5.0单位）和压力低报警，可能导致过程失控或设备损坏风险。</p>
                    <p><strong>建议:</strong> 立即实现压力高报警（>5.0）和压力低报警（如<1.0）；添加报警响应逻辑（如自动泄压或停机）；根据过程安全要求设置多级报警阈值。</p>
                    <p><strong>置信度:</strong> 0.95</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-high">
                <h3>发现 #4: logic_error</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">high</span></p>
                    <p><strong>位置:</strong> TempControl 程序中的电机控制逻辑</p>
                    <p><strong>描述:</strong> 电机状态直接依赖AlarmActive，但未处理传感器故障场景。如果TempSensor_1失效（如值漂移或通信中断），可能导致误报警或危险运行，违反IEC 61508安全层原则。</p>
                    <p><strong>建议:</strong> 引入传感器故障诊断逻辑（例如超时检查或合理性验证）；添加故障安全机制，如传感器失效时强制停机或降级运行；参考ISO 13849增加冗余检测。</p>
                    <p><strong>置信度:</strong> 0.90</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-high">
                <h3>发现 #5: missing_alarm</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">high</span></p>
                    <p><strong>位置:</strong> 温度检测逻辑</p>
                    <p><strong>描述:</strong> 检测到温度传感器变量TempSensor_1（类型REAL），但缺少温度超限报警逻辑。过程报警如高温或低温报警未实现，可能导致过程失控或设备损坏，违反过程安全要求（如ISA-18.2标准要求关键过程变量应有报警）。</p>
                    <p><strong>建议:</strong> 添加温度高报警（例如>80°C）和温度低报警（例如<10°C），并利用AlarmConfig数据类型进行限值配置和使能控制，确保符合ISA-18.2报警管理最佳实践。</p>
                    <p><strong>置信度:</strong> 0.90</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-high">
                <h3>发现 #6: missing_alarm</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">high</span></p>
                    <p><strong>位置:</strong> 压力控制回路</p>
                    <p><strong>描述:</strong> 检测到压力传感器变量PressureSensor_1（类型REAL），但缺少压力超限报警逻辑。过程报警如高压或低压报警缺失，可能导致系统过压或欠压风险，违反设备保护需求和过程安全要求（IEC 61508强调过程变量监控）。</p>
                    <p><strong>建议:</strong> 添加压力高报警（例如>10 bar）和压力低报警（例如<2 bar），实例化AlarmConfig数据类型以设置限值，并集成到PLC逻辑中，定期校验设定值。</p>
                    <p><strong>置信度:</strong> 0.90</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-medium">
                <h3>发现 #7: logic_error</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">medium</span></p>
                    <p><strong>位置:</strong> 报警配置</p>
                    <p><strong>描述:</strong> 定义了AlarmConfig数据类型（包含HighLimit、LowLimit和Enabled成员），但未实例化或用于任何传感器。这表明报警配置不完整，可能导致报警逻辑不可配置或不可靠，违反ISA-18.2标准的报警可管理性原则。</p>
                    <p><strong>建议:</strong> 为每个传感器（如TempSensor_1和PressureSensor_1）创建AlarmConfig实例变量，并在PLC逻辑中实现限值比较和使能控制；添加系统级报警配置，如通信故障监控。</p>
                    <p><strong>置信度:</strong> 0.90</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-medium">
                <h3>发现 #8: existing_alarm</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">medium</span></p>
                    <p><strong>位置:</strong> TempControl 程序中的温度检测逻辑</p>
                    <p><strong>描述:</strong> 检测到温度高报警（TempSensor_1 > 80.0°C），用于触发AlarmActive并停止电机，但报警配置不完整。缺少温度高高报警（如>95°C）和传感器故障检测，且无报警优先级或复位机制。</p>
                    <p><strong>建议:</strong> 添加温度高高报警阈值（>95°C）以增强过程安全；实现传感器健康检查（如范围超限或通信故障报警）；遵循ISA-18.2标准设置报警死区和确认逻辑。</p>
                    <p><strong>置信度:</strong> 0.85</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-medium">
                <h3>发现 #9: missing_alarm</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">medium</span></p>
                    <p><strong>位置:</strong> 电机控制逻辑</p>
                    <p><strong>描述:</strong> 检测到电机状态变量MotorStatus（类型BOOL），但缺少电机故障报警（如过载、过热或启动失败）。设备状态报警未实现，可能导致未及时处理设备故障，违反设备保护需求和ISO 13849标准（要求关键设备状态监控）。</p>
                    <p><strong>建议:</strong> 添加电机故障报警逻辑，例如基于额外输入信号（如过载继电器）触发报警；建议定义具体故障变量并链接到AlarmActive，确保报警可配置。</p>
                    <p><strong>置信度:</strong> 0.80</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-medium">
                <h3>发现 #10: missing_alarm</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">medium</span></p>
                    <p><strong>位置:</strong> 系统监控</p>
                    <p><strong>描述:</strong> 缺少系统级报警（如通信故障、I/O模块故障或电源异常）。系统报警缺失可能导致整体系统失效未被检测，违反设备保护需求和ISA-18.2标准（要求覆盖系统完整性）。</p>
                    <p><strong>建议:</strong> 添加系统级报警逻辑，例如监控PLC通信状态和I/O健康；使用AlarmConfig数据类型使报警可配置，并链接到AlarmActive变量。</p>
                    <p><strong>置信度:</strong> 0.80</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            <div class="finding severity-medium">
                <h3>发现 #11: missing_alarm</h3>
                <div class="finding-details">
                    <p><strong>严重程度:</strong> <span class="severity">medium</span></p>
                    <p><strong>位置:</strong> 设备状态监控</p>
                    <p><strong>描述:</strong> 未检测设备状态报警，如电机故障或执行器异常。TempControl中的电机控制逻辑简单，无过载、过热或启动失败报警，增加设备损坏风险。</p>
                    <p><strong>建议:</strong> 在电机控制回路中添加故障反馈（如过电流报警）；为关键设备实现预测性维护报警（如振动或效率下降）；遵循设备保护需求设置报警延迟以避免误触发。</p>
                    <p><strong>置信度:</strong> 0.75</p>
                    <p><strong>出现频次:</strong> 1</p>
                </div>
            </div>
            
            </div>
            
            <div class="statistics">
                <h2>统计信息</h2>
                <table>
                    <thead>
                        <tr><th>指标</th><th>值</th></tr>
                    </thead>
                    <tbody>
                        <tr><td>total_shards</td><td>2</td></tr><tr><td>successful_shards</td><td>2</td></tr><tr><td>success_rate</td><td>1.0</td></tr><tr><td>total_findings</td><td>11</td></tr><tr><td>finding_types</td><td>{'safety_issue': 2, 'missing_alarm': 6, 'logic_error': 2, 'existing_alarm': 1}</td></tr><tr><td>severity_counts</td><td>{'critical': 2, 'high': 4, 'medium': 5}</td></tr><tr><td>average_confidence</td><td>0.8545454545454546</td></tr><tr><td>total_processing_time</td><td>238.00564312934875</td></tr><tr><td>average_processing_time</td><td>119.00282156467438</td></tr><tr><td>total_tokens_used</td><td>6455</td></tr>
                    </tbody>
                </table>
            </div>
        </body>
        </html>
        